**日本語** | [English](2026-google-hardwaredx-datacenter-repair.md)

# HardwareDx：グラフによる障害診断とデータセンターの修理時間

## 概要

- **何についてのものか**：Googleがデータセンターの保守向けに開発した、グラフを使うハードウェア障害診断システム。
- **何を述べているか**：既存ルールとの本番A/B比較で、平均修理時間がH100で18.3%、TPUで16.1%短縮したと報告。
- **留意点**：測ったのはテスト・診断・修理からサービス復帰までで、設置時間は対象外。

## 実務向け6行

- HardwareDxは、機器の部品や接続をグラフにし、計測値やログを対応する部品につなぐ。
- 共通のモデルを過去の修理記録で学習し、別の機器構成にも適応させる。
- Googleは機器単位で既存の診断ルールと無作為に割り付け、H100の225件とTPUの2,567件の修理期間を分析した。
- 平均修理時間はそれぞれ18.3%、16.1%短縮し、引き渡しのQA目標に必要な修理時間の分位点では28.3%、25.1%短縮した。
- 別のオフライン評価では、H100で事前学習するとH200で必要なデータが減った。結果は対象の機器群と比較条件の範囲に限られる。
- 応用案は、修理の開始・終了、設置時間、引き渡し基準を記録してから、診断手順の変更を比較すること。

## 書誌・確認範囲

*HardwareDx: A Foundational Graph Model System for Datacenter Machine Repairs*、Yuanlin Wen、Elan Markowitz、Zubo Guほか。arXiv v1、2026年11月17日。arXivの書誌ではNeurIPS 2026採択と記載。2026年11月22日（JST）に第3〜4節と付録Hを確認。導入と独立再現は未実施。

## 根拠と限界

- **構成。** 機器ごとに交換可能な部品、下位部品、計測値、症状、ログを1つのグラフに置く。種類の異なるノードを共通表現に写し、近傍の情報伝播とグラフ全体の注意機構を組み合わせる。過去のテスト・修理履歴と専門家が付けたラベルを使い、故障部品の診断や初期の修理提案に使う。
- **本番比較。** 表1の比較対象は技術者が保守する本番ルール。HardwareDxに割り付けた機器はH100試験群の50%、TPUの20%。設置を除くテスト・診断・修理から復帰までの平均は、H100で18.3% ± 7.6%、TPUで16.1% ± 2.6%減少した。QAは、クラスタ引き渡しのサービスレベル目標を満たすのに必要な修理件数に対応する時間の分位点で、減少は28.3% ± 10.7%と25.1% ± 2.5%。±は論文で報告した標準誤差1個分。測定対象はこの2機器群の修理記録。
- **転移評価。** H200のオフライン比較では、H100の計測記録で事前学習したモデルが、H200だけで一から学習する場合のおよそ10分の1のデータで、著者らのいう本番相当の成績に達した。過去のルール版は完全には再実行できないため、当時の修理で記録した提案を比較に使っている。適用範囲は機器ごとのデータ、ラベル、修理工程にも依存する。

## 応用・無料の確認案

提案。架空の機器群でテスト開始、診断、修理完了、サービス復帰、設置の時刻を記録する。平均修理時間と、クラスタ引き渡し条件に対応する分位点を計算する。本番試験の前に、既存ルールと機器構成を使った診断案を同じケースで比べる。

## 関連ノート

- [OpenAI Performance Factoryの性能劣化調査と復旧確認](2026-openai-performance-factory-regression-workflow.ja.md)は、運用上の検証を扱う別の事例。

## 出典

- [arXiv書誌](https://arxiv.org/abs/2611.23398)
- [確認したv1本文](https://arxiv.org/html/2611.23398v1)

[分野別索引](README.ja.md) | [読書一覧](../../docs/reading-list.ja.md)
